5.4.3 蒸汽供暖系统的水力计算

1\. 低压蒸汽系统

(1)供汽管道计算

一般按单位长度摩擦压力损失方法计算,即根据热负荷和推荐的流速按表5.4-12选

用管径。但当供汽压力有限制时,可按预先计算出的单位长度压力损失△pm值为依据选

用管径,计算式为:

$$\mathrm{\Delta}p_{m} = \frac{\alpha(P - 2000)}{l}$$

式中$\mathrm{\Delta}p_{m}$------单位长度摩擦压力损失,Pa/m;

P------起始压力,Pa;

l------供汽管道最大长度,m;

2000-管道末端为克服散热器阻力而保留的剩余压力,Pa;

$\alpha$------摩擦压力损失占压力损失的百分数,a=0.6。

局部阻力计算与热水相同,其动压头值查表5.4-3。

表4-1 **低压蒸汽供暖系统管路水力计算表(P = 5\~20kPa,K=0.2mm)**

+---------------+--------------------------------------------------------------------------------------------------------+
| 比摩阻R(Pa/m) | 上行:通过热量Q(W);下行:蒸汽流速v(m/s)                                                                  |
|               +--------------+--------------+--------------+--------------+--------------+--------------+--------------+
|               | 15           | 20           | 25           | 32           | 40           | 50           | 70           |
+===============+==============+==============+==============+==============+==============+==============+==============+
| 5             | 790          | 1510         | 2380         | 5260         | 8010         | 15760        | 30050        |
|               |              |              |              |              |              |              |              |
|               | 2.92         | 2.92         | 2.92         | 3.67         | 4.23         | 5.1          | 5.75         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 10            | 918          | 2066         | 3541         | 7727         | 11457        | 23015        | 43200        |
|               |              |              |              |              |              |              |              |
|               | 3.43         | 3.89         | 4.34         | 5.4          | 6.05         | 7.43         | 8.35         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 15            | 1090         | 2490         | 4395         | 10000        | 14260        | 28500        | 53400        |
|               |              |              |              |              |              |              |              |
|               | 4.07         | 4.68         | 5.45         | 6.65         | 7.64         | 9.31         | 10.35        |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 20            | 1239         | 2920         | 5240         | 11120        | 16720        | 33050        | 61900        |
|               |              |              |              |              |              |              |              |
|               | 4.55         | 5.65         | 6.41         | 7.8          | 8.83         | 10.85        | 12.1         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 30            | 1500         | 3615         | 6340         | 13700        | 20750        | 40800        | 76600        |
|               |              |              |              |              |              |              |              |
|               | 5.55         | 7.61         | 7.77         | 9.6          | 10.95        | 13.2         | 14.95        |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 40            | 1759         | 4220         | 7330         | 16180        | 24190        | 47800        | 89400        |
|               |              |              |              |              |              |              |              |
|               | 6.51         | 8.2          | 8.98         | 11.30        | 12.7         | 15.3         | 17.35        |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 60            | 2219         | 5130         | 9310         | 20500        | 29550        | 58900        | 110700       |
|               |              |              |              |              |              |              |              |
|               | 8.17         | 9.94         | 11.4         | 14           | 15.6         | 19.03        | 21.4         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 80            | 2510         | 5970         | 10630        | 23100        | 34400        | 67900        | 127600       |
|               |              |              |              |              |              |              |              |
|               | 9.55         | 11.6         | 13.15        | 16.3         | 18.4         | 22.1         | 24.8         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 100           | 2900         | 6820         | 11900        | 25655        | 38400        | 76000        | 142900       |
|               |              |              |              |              |              |              |              |
|               | 10.7         | 13.2         | 14.6         | 17.9         | 20.35        | 24.6         | 27.6         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 150           | 3520         | 8323         | 14678        | 31707        | 47358        | 93495        | 168200       |
|               |              |              |              |              |              |              |              |
|               | 13           | 16.1         | 18           | 22.15        | 25           | 30.2         | 33.4         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 200           | 4052         | 9703         | 16975        | 36545        | 55568        | 108210       | 202800       |
|               |              |              |              |              |              |              |              |
|               | 15           | 18.8         | 20.9         | 25.5         | 29.4         | 35           | 38.9         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+
| 300           | 5049         | 11939        | 20778        | 45140        | 68360        | 132870       | 250000       |
|               |              |              |              |              |              |              |              |
|               | 18.7         | 23.2         | 25.6         | 31.6         | 35.6         | 42.8         | 48.2         |
+---------------+--------------+--------------+--------------+--------------+--------------+--------------+--------------+

(2)凝水管道的确定

低压蒸汽的凝水为重为回水,分干式和湿式两种回水方式,直接查表5.4-13。

表4-2 低压蒸汽供暖系统干式和湿式重力回水凝结水管管径选择表

+----------------------+-------------------------------------------------------------------------------+
| 凝结水管公称直径(mm) | 形成凝结水时,由蒸汽放出的热量(kW)                                             |
|                      +-------------------------------+-----------------------------------------------+
|                      | 干式凝结水管                  | 垂直或水平的湿式凝结水管                      |
|                      +---------------+---------------+-----------------------------------------------+
|                      | 水平管段      | 垂直管段      | 管段总计算长度(m)                             |
|                      |               |               +---------------+---------------+---------------+
|                      |               |               | 50以下        | 50\~100       | 100以上       |
+======================+===============+===============+===============+===============+===============+
| 15                   | 4.7           | 7             | 33            | 21            | 9.3           |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 20                   | 17.5          | 26            | 82            | 53            | 29            |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 25                   | 33            | 49            | 145           | 93            | 47            |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 32                   | 79            | 116           | 310           | 200           | 100           |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 40                   | 120           | 180           | 440           | 290           | 135           |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 50                   | 250           | 370           | 760           | 550           | 250           |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 60                   | 580           | 875           | 1750          | 1220          | 580           |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 80                   | 870           | 1300          | 2620          | 1750          | 875           |
+----------------------+---------------+---------------+---------------+---------------+---------------+
| 100                  | 1450          | 2150          | 4070          | 2675          | 1455          |
+----------------------+---------------+---------------+---------------+---------------+---------------+

注:表中凝结水管总计算长度用实际长度l乘以系数K得到。系数K用来考虑管道局部阻力的影响,干管K=1.1,其余管段K=1.5。
